# Co sprawdzać przy bramkach i odbiorach – lista robocza

Wymagania z projektu technicznego, projektu wykonawczego i kart produktów mają pierwszeństwo przed tą listą.
Liczby poniżej to typowa praktyka `[opinia]` – gdy projekt lub karta mówi inaczej, obowiązuje projekt/karta.
Przy każdym punkcie: **zdjęcie z miarą od stałego punktu** (narożnik, oś) zanim element zostanie zakryty.

## Stan zero

| Krok | Co sprawdzić | Jak / dokument |
|---|---|---|
| Wykop | rzędna dna vs projekt; grunt jak w opinii geotechnicznej; brak wody i rozmoczenia; skarpy bezpieczne; odległości od granic | niwelator/geodeta; **odbiór geotechnika z wpisem do dziennika**; zdjęcia |
| Kanalizacja pod płytą | wszystkie punkty z listy (nie „wg projektu”); spadki (typowo min. 2 % dla DN110, 1–1,5 % dla DN160 – wg projektu); podsypka i obsypka piaskiem; rury osłonowe pod media; końce zaślepione | próba szczelności wodą (korek, słup wody, ok. 1 h); szkic tras z wymiarami; zdjęcia |
| Podbudowa, chudziak | grubość, rzędna, równość; zagęszczenie (wskaźnik wg projektu) | pomiar; protokół zagęszczenia, jeśli w umowie |
| Izolacja pod płytą | materiał jak w projekcie; zakłady; brak przebić; wywinięcie na przyszłe ściany | oględziny; zdjęcia |
| Zbrojenie (płyta, ściany, strop) | średnice i rozstawy wg projektu wykonawczego; otulina (dystanse); zakłady; **startery** ścian/schodów/słupów/rdzeni; osadzone przepusty, otwory, taśma/blacha w przerwie roboczej, bednarka uziomu z wąsami; czystość | **odbiór kierownika budowy wpisem PRZED betonowaniem**; zdjęcia każdej strefy |
| Betonowanie | dowód dostawy (klasa, wodoszczelność, konsystencja, czas od załadunku); wibrowanie; ciągłość betonowania; pielęgnacja min. 7 dni (folia / polewanie); temperatura – poniżej ok. +5 °C tylko z domieszkami i osłonami | WZ z betoniarni do folderu budowy; próbki, jeśli w umowie; po rozszalowaniu: raki, rysy, pustki, pion i wymiary |
| Hydroizolacja ścian | podłoże czyste, suche, zagruntowane; fasety; grubość i liczba warstw wg karty produktu (np. masy KMB: grubość po wyschnięciu wg karty); naroża i przejścia z siatką/kołnierzem; otwory po ściągach zamknięte; przerwa robocza uszczelniona | oględziny po wyschnięciu, **przed XPS**; zdjęcia całego obwodu |
| Ocieplenie i ochrona | XPS na kleju zgodnym z izolacją (bez rozpuszczalników); lico XPS zgrane z ociepleniem parteru; folia kubełkowa zakończona listwą | oględziny; zdjęcia |
| Drenaż opaskowy | rzędna rury vs spód fundamentu wg projektu; spadek; geowłóknina; kruszywo płukane; studzienki rewizyjne; wylot (dokąd, grawitacyjnie czy pompa) | próba przepływu wodą; szkic ze studzienkami; zdjęcia |
| Zasypka | materiał (piasek/pospółka przy ścianach); warstwy (typowo ≤ 30 cm) z zagęszczaniem; rury osłonowe i kable ułożone, taśma ostrzegawcza; izolacja nieuszkodzona | zdjęcia tras z miarą przed zasypaniem |
| Strop | podpory i szalunek; zbrojenie (jak wyżej); otwory (schody, piony, szachty, kanały); startery rdzeni wyższej kondygnacji; rozszalowanie po czasie wg projektu (zwykle 28 dni) | odbiór KB przed betonowaniem; zdjęcia |

## Stan surowy otwarty

| Krok | Co sprawdzić | Jak |
|---|---|---|
| Ściany murowane | izolacja pozioma pod pierwszą warstwą; pierwsza warstwa w poziomie na zaprawie zwykłej, dalej cienkowarstwowo; przewiązanie; pion i płaszczyzna (łata 2 m); otwory w wymiarze z projektu; oparcie nadproży (wg producenta, typowo ≥ 20–25 cm) | poziomica, łata, miara; zdjęcia |
| Rdzenie, wieńce, słupy | zbrojenie i startery; kotwy pod murłaty/płatwie w wieńcach; szalunek; pielęgnacja | odbiór KB przed betonowaniem |
| Więźba | przekroje i rozstawy wg projektu; impregnacja; oparcia i łączniki; kotwienie murłat | oględziny z projektem w ręku; zdjęcia |
| Pokrycie | membrana z zakładami; szczelina wentylacyjna (kontrłaty); rozstaw łat wg dachówki; obróbki (komin, kosze, okap); siatki przeciw ptakom; rynny ze spadkiem | oględziny z dachu / drona; próba wodą rynien |

## Stan deweloperski

| Krok | Co sprawdzić | Jak |
|---|---|---|
| Okna i drzwi | wymiary otworów vs zamówienie; ciepły montaż (taśmy, warstwy); pion i poziom; parapety z spadkiem | przed tynkami; zdjęcia montażu |
| Elektryka | trasy jak uzgodnione; peszle; puszki w poziomie; ciągłość uziomu i połączeń wyrównawczych | **pomiary z protokołem**; zdjęcia tras **przed tynkami** |
| Wod-kan, ogrzewanie | trasy; brak łączeń w ścianach/posadzce poza uzgodnionymi; izolacje rur; podłogówka wg projektu (rozstawy, obwody) | **próba ciśnieniowa z protokołem** przed wylewką; zdjęcia |
| Wentylacja | kanały szczelne, izolowane; spadki do skroplin; czerpnia/wyrzutnia; kanały zamknięte na czas prac kurzących | próba szczelności, jeśli w umowie; zdjęcia |
| Tynki, wylewki | równość (łata 2 m), grubość, dylatacje; czas schnięcia; wygrzewanie podłogówki wg protokołu | pomiar; protokół wygrzewania |
| Elewacja, poddasze | siatka na narożach i przy otworach; paroizolacja na klejach; grubość wełny; wentylacja połaci | zdjęcia przed zabudową g-k; test szczelności, jeśli planowany |

## Dokumenty do zebrania przy każdym odbiorze

WZ i deklaracje właściwości (beton, stal, izolacje, okna), karty produktów, protokoły prób (szczelność, ciśnienie,
pomiary elektryczne, zagęszczenie), wpisy kierownika w dzienniku, protokół odbioru z usterkami i terminami,
zdjęcia przed zakryciem – do folderu budowy (procedura `dokumenty`) i wpis w dzienniku (procedura `dziennik`).
